# Проєкт: Електрощиток Боровиця

## Загальний опис

Розподільчий щиток для заміського будинку в с. Боровиця (Черкаська область).
Два джерела живлення: **мережа села** і **резервна станція** через АВР.

---

## Щиток

| Параметр | Значення |
|---|---|
| Тип | Розподільчий, навісний |
| Модулів | 36 (3 ряди × 12 місць) |
| Захист | IP40 |
| DIN рейка | EN 60715 (35мм) |

---

## Джерела живлення

- **L-GRID** — мережа села, 230V, через лічильник
- **L-AVR** — вихід АВР (мережа або станція залежно від наявності живлення від села)
- **АВР** — GEYA G2R Smart (3 модулі)
- **Стабілізатор** — зовнішній, 10 кВА, підключений петлею між Smart-автоматом і автоматом стабілізатора в щитку (4мм²)
- **SPD** — NXU-I+II/F блискавкозахист (4 модулі)

---

## WiFi-керовані лінії

Кожна WiFi-керована лінія складається з двох послідовних модулів:

```
[TONGOU TO-Q-SY2-JWT WiFi] → [NB2LE робочий диф. автомат]
      1 модуль                     1 модуль
```

- **TONGOU** — WiFi-комутатор, моніторинг струму/напруги, реле напруги
- **NB2LE** — реальний захист (КЗ, перевантаження, витік 30мА тип A)
- Стандартне підключення: вхід зверху, вихід знизу (для обох модулів)

**6 WiFi-керованих ліній:** освітлення, зарядна станція, сарай, насос, котел, гірлянди.

---

## Фінальна розкладка щитка

### Ряд 1 — вхідний ланцюжок

| Місця | Пристрій | Модель |
|---|---|---|
| 1–2 | Жертовний автомат | NXB-63 2P C63 |
| 3–6 | Блискавкозахист SPD | NXU-I+II/F |
| 7–9 | Ввідний Smart + реле напруги | TOQCB2-2-63 (63A) |
| 10–11 | Автомат стабілізатора | NXB-63 2P C32 |
| 12 | Резерв | — |

**Логіка:** жертовний → SPD → Smart-ввід → петля через зовнішній стабілізатор → автомат стабілізатора → далі по щитку.

### Ряд 2 — робочі лінії + 2 WiFi-пари side-by-side

| # | Лінія | Модель | Шина | Кабель | Довжина |
|---|---|---|---|---|---|
| 1 | Тепла підлога | NB2LE C16 тип A | AVR | 2.5мм² | кор |
| 2 | Розетки спальня | NB2LE C16 тип A | AVR | 2.5мм² | кор |
| 3 | Розетки санвузол | NB2LE C16 тип A | AVR | 2.5мм² | кор |
| 4 | Розетки кухня | NB2LE C16 тип A | AVR | 2.5мм² | кор |
| 5 | Стара хата | NB2LE C16 тип A | AVR | 2.5мм² | дов |
| 6 | **WiFi освітлення** | TONGOU C10 | AVR | — | — |
| 7 | Освітлення прибудовами + вент санвузла | NB2LE C10 тип A | від WiFi | 1.5мм² | кор |
| 8 | Розетки побутові в котельні | NB2LE C16 тип A | GRID | 2.5мм² | кор |
| 9 | Вулична розетка на фасаді | NB2LE C16 тип A | GRID | 2.5мм² | дов |
| 10 | Духовка | NB2LE C20 тип A | GRID | 2.5мм² | кор |
| 11 | **WiFi зарядна станція** | TONGOU C16 | GRID | — | — |
| 12 | Розетка зарядна станція (1.1 кВт) | NB2LE C16 тип A | від WiFi | 2.5мм² | дов |

### Ряд 3 — АВР + WiFi-блок + робочі за WiFi

| # | Лінія | Модель | Шина | Кабель | Довжина |
|---|---|---|---|---|---|
| 1–3 | АВР GEYA G2R Smart | — | — | — | — |
| 4 | **WiFi сарай** | TONGOU C25 | AVR | — | — |
| 5 | **WiFi насос** | TONGOU C16 | AVR | — | — |
| 6 | **WiFi котел** | TONGOU C16 | AVR | — | — |
| 7 | **WiFi гірлянди** | TONGOU C16 | AVR | — | — |
| 8 | Сарай + альтанка + чан | NB2LE C25 тип A | від WiFi | 4мм² | дов |
| 9 | Насос | NB2LE C16 тип A | від WiFi | 2.5мм² (ПВС) | дов |
| 10 | Розетка котел | NB2LE C16 тип A | від WiFi | 2.5мм² | сер |
| 11 | Розетки гірлянд | NB2LE C16 тип A | від WiFi | 2.5мм² | дов |
| 12 | Резерв | — | — | — | — |

**Резерв: 2 модулі** (ряд 1 слот 12, ряд 3 слот 12)

---

## Шини та проводка

### Гребінчасті шини 1P+N (12-зубна, розрізана)

| Шина | Розміщення | Зубів |
|---|---|---|
| L-AVR ряд 2 | Слоти 1–6 | 6 |
| L-GRID ряд 2 | Слоти 8–11 | 4 |
| L-AVR ряд 3 | Слоти 4–7 | 4 (індивідуальні дроти від виходу АВР або окрема гребінка) |

12-зубну гребінку ріжемо на 6-зубний (L-AVR ряд 2) + 4-зубний (L-GRID ряд 2) шматки. 2 зуби — у запас.

Для ряду 3 — індивідуальні дроти ПВ3 6мм² від виходу АВР до кожного TONGOU-входу WiFi-блоку (4 короткі перемички).

### Перемички в щитку

| Звідки | Куди | Переріз | Опис |
|---|---|---|---|
| Smart вихід (ряд 1) | Вхід автомату стабілізатора (ряд 1) | 4мм² | петля через зовнішній стабілізатор |
| Стаб. автомат вихід (ряд 1) | АВР вхід L₁ (ряд 3 слот 1) | 4мм² | міжрядна |
| Стаб. автомат вихід (ряд 1) | Початок L-GRID шини (ряд 2 слот 8) | 4мм² | міжрядна |
| АВР вихід (ряд 3 слот 3) | Початок L-AVR шини (ряд 2 слот 1) | 4мм² | міжрядна, через лівий бік |
| АВР вихід (ряд 3 слот 3) | WiFi-входи (ряд 3 слоти 4–7) | 4мм² | 4 індивідуальні перемички або окрема шина |
| WiFi-вихід (ряд 2 слот 6) → Вхід робочого (ряд 2 слот 7) | освітлення | 6мм² | side-by-side ~80–100мм |
| WiFi-вихід (ряд 2 слот 11) → Вхід робочого (ряд 2 слот 12) | зарядна | 6мм² | side-by-side ~80–100мм |
| WiFi-виходи (ряд 3 слоти 4–7) → Входи робочих (ряд 3 слоти 8–11) | сарай, насос, котел, гірлянди | 6мм² | 4 перемички в межах ряду 3, ~130–150мм |

### Внутрішня проводка

**ПВ3 (гнучкий мідний)** — однаковий переріз для простоти:
- Від лічильника до жертовного автомату: **6мм²** (обов'язково)
- Внутрішні з'єднання і перемички: **6мм²** (Smart-ввід на 63А)
- Кольори: коричневий L, синій N, жовто-зелений PE
- Гільзи НШВІ обтиснуті квадрантним або шестигранним крімпером
- Здвоєні гільзи НШВІ-2 використовуються там, де від виходу WiFi-модуля живляться дві різні лінії

### Шини N і PE

- Клемна колодка нейтралі N — горизонтально під рядами (вже встановлена)
- Шина заземлення PE — горизонтально (вже встановлена)

---

## Вихідні кабелі до споживачів

| Переріз | Лінії |
|---|---|
| 4мм² | Сарай + альтанка + чан |
| 2.5мм² ВВГнг | Усі розеткові і силові лінії |
| 2.5мм² ПВС 3×2.5 | Насос у свердловині (вмурований в стіну, не замінюється) |
| 1.5мм² | Освітлення + вент санвузла |

---

## Сарай — окрема гілка

- Кабель: **ВВГнг-LS 3×4мм²** у ПНД Ø40мм або **ВБбШв 3×4мм²**
- Прокладка: підземна, глибина ≥ 0.7м
- У сараї: окремий щиток 8–12 модулів IP65 з дифавтоматами по лініях майстерні

---

## Мережа в Боровиці

- **Інтернет**: оптика → ONU термінал → Ethernet до роутера
- **Роутер**: **MikroTik hAP ax lite** (вже встановлений)
- **WiFi**: вбудований у hAP ax lite (2.4 + 5 ГГц, WiFi 6)

### WiFi для smart-пристроїв у щитку

В щитку буде 8 WiFi-пристроїв:
- 6× TONGOU TO-Q-SY2-JWT (WiFi-модулі ліній)
- 1× GEYA G2R Smart (АВР)
- 1× TOQCB2-2-63 (Smart-ввід з реле напруги)

Усі працюють на 2.4 ГГц. Якщо сигналу від hAP ax lite (поза щитком) достатньо — нічого додатково не треба. Якщо сигнал слабкий через корпус щитка — варіанти:

**Якщо потрібен додатковий AP всередині щитка:**
- **MikroTik mAP lite (RBmAPL-2nD)** — крихітний (48×48мм), живиться по PoE з hAP ax lite (Ethernet PoE-out на одному з портів)
- Прокласти Ethernet кабель від hAP ax lite до щитка (окремо від силових, мінімум 100мм паралельно або перетин 90°)
- Інтеграція в існуючу RouterOS-мережу, той самий VLAN

**Рекомендація:** спочатку перевірити силу сигналу від основного hAP ax lite (в WiFi Analyzer додатку на телефоні). Smart-пристрої не вимогливі — їм достатньо –70 dBm. Якщо є — нічого не треба. Якщо менше — додати mAP lite.

---

## Замовлення (отримано)

### CHINT (Taobao)

| Модель | Призначення | Кіл. |
|---|---|---|
| NB2LE 1P+N C10 30мА тип A | освітлення (робочий за WiFi) | 1 |
| NB2LE 1P+N C16 30мА тип A | 7 звичайних + 4 робочих за WiFi (насос, котел, зарядна, гірлянди) | 11 |
| NB2LE 1P+N C20 30мА тип A | духовка | 1 |
| NB2LE 1P+N C25 30мА тип A | сарай (робочий за WiFi) | 1 |
| NXB-63 2P C32 | стабілізатор | 1 |
| NXB-63 2P C63 | жертовний ввід | 1 |
| NXU-I+II/F 1P+N | SPD блискавкозахист | 1 |

### TONGOU TO-Q-SY2-JWT (WiFi-комутатори)

| Номінал | Лінія | Кіл. |
|---|---|---|
| C10 | освітлення | 1 |
| C16 | насос, котел, зарядна, гірлянди | 4 |
| C25 | сарай | 1 |
| **Разом** | | **6** |

### Окремо

| Що | Кіл. |
|---|---|
| АВР GEYA G2R Smart | 1 |
| TOQCB2-2-63 Smart 2P (63A) | 1 |
| Щиток 36 модулів (3×12), IP40 | 1 |
| Гребінчаста шина 1P+N 63A, 12 зубів | 1 |
| Клемна колодка нейтралі N | 1 |
| Шина PE | 1 |
| ПВ3 6мм² коричневий, синій, ж/з | за метражем |
| Гільзи НШВІ 6мм² (одинарні і НШВІ-2 двостовбурні) | за потребою |
| Кабель 6мм² від лічильника | за довжиною траси |

---

## Ключові рішення та обґрунтування

- **Жертовний NXB-63 2P C63** перед SPD — при пробої SPD відключається власним автоматом, не чекаючи РЕМ
- **SPD до Smart-автомату** — захищає електроніку TOQCB2 від імпульсу блискавки
- **Тип A на всі NB2LE** — ловить пульсуючий DC-витік від інверторів, котлів, пральних машин
- **6 WiFi-пар (TONGOU + NB2LE)** — захист у робочому автоматі, віддалене керування у WiFi-модулі
- **АВР на початку ряду 3** — близько до WiFi-блоку, коротка перемичка до L-AVR шини ряду 2
- **Side-by-side WiFi-пари в ряду 2** — освітлення (6–7) і зарядна (11–12), мінімальні перемички
- **WiFi-блок у ряду 3 (4–7)** — візуальне групування індикаторів, всі перемички до робочих в межах одного ряду
- **Розкладка ряду 2 за довжиною кабелів** — кухня, спальня, санвузол, котельня, освітлення мають короткі кабелі і обов'язково в ряду 2
- **NB3LE / NB3LEU не використовуються** — NB3LE тільки тип AC, NB3LEU має ресурс 2000 циклів

---

## Фізичні обмеження прокладки

- **Не дістають до ряду 3**: розетки кухня, санвузол, спальня, котельня → обов'язково в ряду 2 ✓
- **Освітлення прибудовами + вент санвузла** — короткий, у ряду 2 ✓
- **Решта довгих** (сарай, фасад, зарядна, насос, гірлянди, стара хата) — у ряду 3 або ряду 2 за зручністю

---

## Підрахунок модулів

| Складова | Модулів |
|---|---|
| Ряд 1 (вхідна ланка) | 11 |
| АВР GEYA | 3 |
| WiFi-комутатори TONGOU (6 ліній) | 6 |
| Робочі NB2LE | 14 |
| **Використано** | **34** |
| **Резерв** | **2** |
| **Всього** | **36** |

---

## Побажання (не заплановано)

- **Роутер** — окрема лінія NB2LE C6, AVR (захищає від відключень), без WiFi-керування

---

## Послідовність монтажу

1. ✅ Встановлено DIN-рейки у три ряди
2. ✅ Встановлено автомати по місцях
3. ✅ Розрізано гребінчасту шину (6+4 зубів)
4. ✅ Встановлено шини L-AVR і L-GRID у ряду 2
5. ✅ Підключено АВР, WiFi-модулі і робочі автомати у ряду 3
6. ⬜ Встановити SPD у ряд 1 (слоти 3–6)
7. ⬜ Прокласти петлю через зовнішній стабілізатор
8. ⬜ Прокласти решту міжрядних перемичок
9. ⬜ Підключити N від кожного автомата до N-шини
10. ⬜ Підключити PE від кабелів споживачів до PE-шини
11. ⬜ Перевірити мегометром ізоляцію кожного кола перед подачею напруги
12. ⬜ Подати напругу, перевірити роботу: вимикання кожного автомата, тест RCD кнопкою, перевірка WiFi-керування

---

## Статус

- [x] Структура щитка визначена
- [x] Розкладка фіналізована (Варіант 4 виправлений з фінальними правками)
- [x] Замовлення отримано (CHINT + TONGOU)
- [x] DIN-рейки і автомати встановлені у щиток
- [x] WiFi-пари і АВР підключені
- [x] Гребінчасту шину встановлено
- [x] Автомати підписані
- [ ] Встановити SPD (NXU-I+II/F)
- [ ] Завершити внутрішні перемички
- [ ] Підключити N і PE
- [ ] Перевірка мегометром
- [ ] Подача напруги і тести
- [ ] Розглянути необхідність додаткового AP у щитку для smart-пристроїв
